{
  "2021-2022": [
    [
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      ""
    ],
    [
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      ""
    ],
    [
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      ""
    ],
    [
      "ITEMS",
      "ZONA",
      "DIRECCION DE AGENCIA",
      "NOMBRE DE LA AGENCIA",
      "CODIGO DE AGENCIA",
      "CAPACIDAD DEL UPS",
      "OBSERVACION",
      "STATUS DEL EQUIPO",
      "FECHA DEL MANTTO",
      "TRABAJO REALIZADO"
    ],
    [
      "1",
      "Falcón",
      "Av. Libertador C.C Miramar Local 3, 4 y 5 Frente a la Guardia Nacional",
      "Tucacas",
      "757",
      "6 KVA",
      "Se realizo Mantto Preventivo y Correctivo, se reemplazaron 30 baterías, el equipo estaba funcionando de forma errada (el conmutador estaba conectado incorrectamente), se dejo funcionando correctamente, el Aire acondicionado del cuarto no funciona,  falta iluminación, Reparar aire acondicionado del cuarto y la iluminación . El UPS 6KVA quedo Operativo",
      "Operativo",
      "2021-12-01 00:00:00",
      " MANTENIMIENTO PREVENTIVO UPS  6KVA  .CAMBIO DE BATERIAS 12V 5AH "
    ],
    [
      "2",
      "Zulia",
      "Av. Independencia, Edif. Fontana, No.16, Cabimas, Estado Zulia. Zona Postal 4013",
      "Cabimas Av. Independencia",
      "341",
      "11 KVA",
      "Se realizo mantto y limpieza, se reviso el sistema eléctrico, se realizaron pruebas , Se reemplazaron  20 baterías, el UPS no tiene salida de corriente (El UPS presenta problemas internos), entrada 208v,El cuarto no tiene aire acondicionado, reparar iluminación del cuarto. Se requiere colocar dos (2) Breker de 1x30Amp, en el tablero para proteger las taquillas ya que las misma están directas del tablero. . El equipo no esta funcionando, hay que realizar trabajos y modificar el tablero.  EL UPS de 11KVA no quedo operativo",
      "No Operativo",
      "6/12/2021  - 16/02/2022",
      "MANTENIMIENTO PREVENTIVO UPS  6KVA a 12KVA .CAMBIO DE BATERIAS 12V 9AH "
    ],
    [
      "3",
      "Zulia",
      "Esquina Calle Bermúdez, entre Avs. Vargas y Bolívar, Ciudad Ojeda. Estado Zulia. Zona Postal 4019",
      "Ciudad Ojeda",
      "392",
      "11 KVA",
      "Se realizo mantto y limpieza , Se reemplazaron  20  baterías.  Se realizo cambio del Bypass y se detecto falla en el sistema de aterramiento y el neutro (el retorno es por la tierra).SE REPARA FALLA ELECTRICA . SE INSTALO EQUIPO UPS DE 11KVA, SE INSTALO BASE PARA UPS",
      "OPERATIVO",
      "16/12/2021 - 16/12/2022",
      "MANTENIMIENTO PREVENTIVO UPS  11KVA .CAMBIO DE BATERIAS 12V 9AH "
    ],
    [
      "4",
      "Maracaibo",
      "Calle 67 (Antes de la Av. Cecilio Acosta) Local Nº 9 -118. Municipio Maracaibo, Edo. Zulia.",
      "Maracaibo Cecilio Acosta",
      "749",
      "3 KVA",
      "Se reemplazo equipo UPS de 3KVA, se le instalaron baterías nuevas. Se recomienda construir punto de corriente para alimentar unidad UPS ya que donde esta ubicado, no existe tal punto. Nota los tomacorrientes de las taquillas no están respaldados por el tablero T-COM, ni el UPS, se recomienda colocar Tubería Emt 1\" y Cable N°10 (aproximadamente 15 Mts, 5 Circuitos), para respaldar carga de  las taquillas. El equipo UPS de 3KVA quedo Operativo",
      "Operativo",
      "8/12/2021 -17/02/2022",
      "INSTALACION DE EQUIPO UPS 3KVA"
    ],
    [
      "5",
      "Maracaibo",
      "Av. 5, con calle 97, Edif. Banco de Vzla, Maracaibo, Estado Zulia. Zona Postal 4001",
      "Sucursal Maracaibo",
      "216",
      "15 KVA",
      "Se realizo mantto. Preventivo y correctivo, reemplazaron 32 baterías, (este equipo tiene 8 bancos de baterías de 8  unidades cada uno. 64 baterías en total ), queda pendiente por colocar las otras 32 baterías, de realizaron pruebas, Buena iluminación, falta Aire Acondicionado. Falta por colocar 32 baterías 12v 9AH, para optimizar el tiempo de respaldo, y optimización del equipo. El Equipo UPS de 15KV queda operativo ",
      "Operativo",
      "2021-12-10 00:00:00",
      "MANTENIMIENTO PREVENTIVO UPS  15KVA  .CAMBIO DE BATERIAS 12V 9AH "
    ],
    [
      "6",
      "Maracaibo",
      "Av. El Milagro C.C. Lago Mall, Nivel1 (Avenida) Local AC-15-F",
      "Maracaibo Lago Mall",
      "748",
      "3 KVA",
      "Se reemplazo equipo UPS de 3KVA, se le instalaron baterías nuevas. El equipo UPS de 3KVA quedo Operativo",
      "Operativo",
      "2021-12-08 00:00:00",
      "INSTALACION DE EQUIPO UPS 3KVA"
    ],
    [
      "7",
      "Rosario De Perijá",
      "Calle Central, frente a la Plaza Urdaneta, Dto.. Perijá. Estado Zulia. Zona Postal 4048",
      "Villa del Rosario",
      "302",
      "3 KVA",
      "Se realizo conexión para instalación de equipo UPS 3KVA, se le instalaron sus baterías, se reacondiciono la instalación. Nota El UPS se instalo en pasillo motivado a que cuando llueve se moja el cuarto por una filtración (grave) . El equipo UPS 3KVA quedo operativo.",
      "Operativo",
      "2021-12-09 00:00:00",
      "INSTALACION DE EQUIPO UPS 3KVA"
    ],
    [
      "8",
      " Falcón Dabajuro",
      "Av. Bolívar con Calle Buchivacoa, Municipio Autónomo Dabajuro, Distrito Buchivacoa, ",
      "Dabajuro",
      "726",
      "6 KVA",
      "Se realizo mantto preventivo y correctivo, se reemplazaron las 30 Baterías, se realizaron pruebas. SE COLOCO BASE PARA UPS.  El equipo UPS de 6KVA quedo operativo",
      "Operativo",
      "10/12/2022  -   22/09/2022",
      "MANTENIMIENTO PREVENTIVO UPS  6KVA  .CAMBIO DE BATERIAS 12V 9AH "
    ],
    [
      "9",
      "Punto Fijo",
      "Av. Intercomunal Alí Primera C.C. Sambil Punto Fijo (entrando por la puerta cerro de Santa Ana) Local Nro. B-33",
      "Punto Fijo CC Sambil",
      "746",
      "3 KVA",
      "Se realizo conexión para instalación de equipo UPS 3KVA, se le instalaron sus baterías, se reacondiciono la instalación. No tiene Bypass, SE RECOMIENDA COLOCAR EQUIPO UPS DE MAYOR CAPACIDAD. El equipo UPS 3 KVA quedo operativo.",
      "Operativo",
      "11/12/2021  -  21/09/2022",
      "MANTENIMIENTO PREVENTIVO, CAMBIO DE BATERIAS "
    ],
    [
      "10",
      "Coro",
      "Pasaje Talavera, C.C. Curiel Abenatar, Edif. Banco de Vzla, Santa Ana de Coro Edo. Falcón. Zona Postal 4101",
      "Coro Pasaje Talavera",
      "339",
      "10KVA",
      "Se realizó mantto preventivo y correctivo se reemplazaron Baterías (32). El equipo tiene 8 bancos de 8 baterías cada uno, se colocaron 32. se requiere colocación de las otras 32 baterías para optimizar funcionamiento, no tiene Bypass no  tiene Breker.  se detecto Punto caliente el cual se reparó. Equipo UPS de 10KVA quedo operativo",
      "Operativo",
      "11/12/2021  -  21/09/2023",
      "MANTENIMIENTO PREVENTIVO UPS 10KVA .CAMBIO DE  64 BATERIAS 12V 9AH "
    ],
    [
      "11",
      "Coro",
      "Av. Ramón Antonio Medina con Av. Tilson Salabarria",
      "Coro Ramón Antonio Medina",
      "696",
      "11 KVA",
      "Se realizo mantto preventivo y correctivo se reemplazaron 20 baterías, el equipo UPS 11Kva  esta Operativo ",
      "Operativo",
      "11/12/2021  -  19/07/2023",
      "MANTENIMIENTO PREVENTIVO UPS 11kva .CAMBIO DE BATERIAS 12V 9AH "
    ]
  ],
  "2023": [
    [
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      ""
    ],
    [
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      ""
    ],
    [
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      ""
    ],
    [
      "ITEMS",
      "FECHA DEL MANTTO",
      "ZONA",
      "DIRECCION DE AGENCIA",
      "NOMBRE DE LA AGENCIA",
      "CODIGO DE AGENCIA",
      "CAPACIDAD DEL UPS",
      "OBSERVACION",
      "STATUS DEL EQUIPO",
      "TRABAJO REALIZADO"
    ],
    [
      "1",
      "2023-06-28 00:00:00",
      "Zulia",
      "Av. La Limpia, entre Calles 81 y 82, Sector La Curva, Maracaibo.Estado Zulia. ",
      "LA LIMPIA",
      "160",
      "11 KVA",
      "",
      "100% OPERATIVO",
      ""
    ],
    [
      "2",
      "2023-06-30 00:00:00",
      "Zulia",
      "Av. 4 Bella Vista con calle 62, Av. Universidad, punto de referencia frente a la Iglesia Las Mercedes, Edf. Banco de Venezuela, Maracaibo.",
      "BELLA VISTA",
      "145",
      "30 KVA",
      "",
      "100% OPERATIVO",
      ""
    ],
    [
      "3",
      "2023-06-30 00:00:00",
      "Zulia",
      "Av. Santa Teresa, Edif. Don Rubén, Local 6, Dtto. Perijá. ",
      "MACHIQUES",
      "328",
      "6 KVA",
      "",
      "100% OPERATIVO",
      ""
    ],
    [
      "4",
      "2023-07-01 00:00:00",
      "Zulia",
      "Av. 22 entre Calles 73 y74, Sector el Paraiso, Edif. Banco de Vzla. Maracaibo, Estado Zulia.",
      "5 DE JULIO",
      "329",
      "15 KVA",
      "",
      "100% OPERATIVO",
      ""
    ],
    [
      "5",
      "2023-07-10 00:00:00",
      "Barinas",
      "Av. Bolívar con calle Concordia. Libertad.Estado Barinas.",
      "LA LIBERTAD DE BARINAS",
      "314",
      "6 KVA",
      "",
      "100% OPERATIVO",
      ""
    ],
    [
      "",
      "2023-07-11 00:00:00",
      "Barinas",
      "Calle 4 entre calles 8 y 9. Socopo.Estado Barinas.",
      "SOCOPÓ",
      "156",
      "10 KVA",
      "",
      "100% OPERATIVO",
      ""
    ],
    [
      "6",
      "2023-07-11 00:00:00",
      "Táchira",
      "Carrera 23 con Calle 11 Esquina Barrio Obrero San Cristóbal, Estado Táchira",
      "PIRINEOS",
      "150",
      "11 KVA",
      "",
      "100% OPERATIVO",
      ""
    ],
    [
      "8",
      "2023-07-12 00:00:00",
      "Táchira",
      "Centro comercial Sambil San Cristobal Av. Libertador parroquia San Juan Bautista Local T-5 San Cristobal.",
      "C.C SAMBIL SAN CRISTOBAL",
      "129",
      "10 KVA",
      "",
      "100% OPERATIVO",
      ""
    ],
    [
      "10",
      "2023-12-28 00:00:00",
      "",
      "",
      "INDEPENDENCIA LOS TEQUES",
      "352",
      "10 KVA",
      "",
      "100% OPERATIVO",
      ""
    ],
    [
      "11",
      "09-03-2023/14-04-2023",
      "Cojedes",
      "Av. Bolivar C.C. Colabita. PB San Carlos.",
      "AV. BOLÍVAR SAN CARLOS",
      "858",
      "3 KVA/ 3 KVA",
      "",
      "100% OPERATIVO",
      ""
    ],
    [
      "12",
      "2023-03-10 00:00:00",
      "Portuguesa",
      "",
      "ACARIGUA LLANO MALL.",
      "742",
      "3 KVA",
      "",
      "100% OPERATIVO",
      ""
    ]
  ],
  " 2024": [
    [
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      ""
    ],
    [
      "RESUMEN DE INSTALACIÓN DE EQUIPOS DE SISTEMA DE ENERGÍA ININTERRUMPIDA (UPS) ",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      ""
    ],
    [
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      ""
    ],
    [
      "",
      "Contratista:  INVERSIONES IG 2010, C. A.",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      ""
    ],
    [
      "",
      "Obra:  RESÚMEN GENERAL DEL AÑO 2024 DE MANTENIMIENTO CORRECTIVO A SISTEMA DE POTENCIA ININTERRUMPIDA (UPS) EN LAS AGENCIAS UBICADAS EN LAS REGIONES OCCIDENTE Y CENTRO, PERTENECIENTES AL BANCO DE VENEZUELA, S.A., BANCO UNIVERSAL.",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      ""
    ],
    [
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      ""
    ],
    [
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      ""
    ],
    [
      "",
      "Nº",
      "FECHA DE INSPECCIÓN",
      "ESTADO",
      "AGENCIA",
      "EQUIPO DESINCORPORADO",
      "EQUIPO EN SITIO/ INSTALADO",
      "ESTATUS",
      "EQUIPO RESPALDA",
      "OBSERVACIÓN",
      "RECOMENDACIÓN",
      "REGISTRO FOTOGRÁFICO TABLERO BYPASS",
      "REGISTRO FOTOGRÁFICO UPS"
    ],
    [
      "",
      "1",
      "2024-01-12 00:00:00",
      "PORTUGUESA",
      "395 TUREN",
      "",
      "EQUIPO UPS 6 KVA MODEO: 9PX6K SERIAL: P205G36012",
      "100% OPERATIVO",
      "",
      "ASISTENCIA DE EMERGENCIA.  EL CONMUTADOR SE ENCONTRÓ MANIPULADO YA QUE ESTABA EN RED Y EL DISPLAY INDICABA CARGA NO PROTEGIDA SOBRE BYPASS AUTOMÁTICO. SE INDICÓ QUE EL EQUIPO CUANDO RECIBE UNA SOBRE CARGA SE PONE EN MODO BYPASS AUTOMÁTICO POR PROTECCIÓN. SE ENCENDIÓ EL EQUIPO Y QUEDÓ RESPALDANDO AL 100%.",
      "",
      "",
      ""
    ],
    [
      "",
      "2",
      "12-1-2024/ 29-02-2024",
      "ARAGUA",
      "117 LAS DELICIAS",
      "",
      "UPS XMART  MODELO: OPT-T10-10K SERIAL: 83922309500388       (EQUIPO NUEVO)",
      "100% OPERATIVO",
      "GERENCIA DE SERVICIOS, 8 TAQUILLAS, 2 ATENCIÓN AL CLIENTE, GERENCIA DE NEGOCIOS Y 4 PUESTOS DE TRABAJO.",
      "SE ADECUÓ LA ACOMETIDA ELÉCTRICA DE LA AGENCIA CON 17MTS DE TUBERÍA EMT 2\", 88 MTS DE CABLE #6, 88 MTS DE CABLE #6, 22 MTS DE CABLE #8. SE INSTALÓ CAJA DE CONTROL BYPASS DE 50X40X20 CON 3 BREAKERS HQC DE 3X60, 1 CONMUTADOR DE 3X63AMP/ SE HIZO LA CONEXIÓN DE LA ACOMETIDA DE ALIMENTACIÓN DEL TABLERO BYPASS EN EL TABLERO PRINCIPAL DE LA AGENCIA/ SE CONECTÓ LA ACOMETIDA DE ALIMENTACIÓN DEL TABLERO T-COM/ SE INSTALÓ UNA CAJA DE PASO DE 8X8X4\" Y 2MTS DE TUBERÍA FLEXIBLE BX Y EL 29-02-2024 SE INSTALÓ UPS CON BATERIAS SUMINISTRADAS POR EL BDV.",
      "",
      "",
      ""
    ],
    [
      "",
      "3",
      "2024-01-15 00:00:00",
      "",
      "392 CIUDAD OJEDA",
      "UPS EATON 11KVA MODELO: EXRT11 SERIAL: 1CNN43002/1C7N44020/103007853-6591",
      "UPS EATON 11 KVA MODELO: EXRT11 SERIAL: 1CNN43002",
      "100% OPERATIVO",
      "",
      "ASISTENCIA DE EMERGENCIA POR GARANTÍA. EL EQUIPO PRESENTABA UNA FALLA POR SOBRECARGA , SE PROCEDIÓ A RESETEAR  Y SE ELIMINÓ LA ALARMA, INDICANDO LOS PARÁMETROS DEL DISPLAY QUE  EL EQUIPO SE ENCUENTRA 100% OPERATIVO. ",
      "",
      "",
      ""
    ],
    [
      "",
      "4",
      "2024-01-16 00:00:00",
      "ZULIA",
      "160 LA LIMPIA",
      "",
      "UPS EATON 6KVA MODELO: PW9135G6000XLU",
      "100% OPERATIVO",
      "",
      "ASISTENCIA POR GARANTÍA. Se desincorporó banco de baterías y transformador de UPS de 11 kva previamente instalado. Y se instaló equipo UPS de 6 KVA con 30 baterias 12v 4,5ah suministradas por I.G. Adicional, se inspeccionó el sistema de puesta a tierra.",
      "",
      "",
      ""
    ],
    [
      "",
      "5",
      "2024-01-17 00:00:00",
      "FALCON",
      "769 PUERTO CUMAREBO",
      "UPS EATON 11 KVA MODELO: 9PXEBM240RT/ TFMMR11/ SERIAL: G231G47005/G219TFMR11 (TRASLADADO A LOS TALLERES DE IG)",
      "UPS APC DE 6KVA MODELO: SURTT6000XLT SERIAL: SN0803001281 ",
      "100% OPERATIVO",
      "EL EQUIPO RESPALDA: 1 GERENTE DE SERVICIOS, 2 ATENCIÓN AL CLIENTE, 7 TAQUILLAS, 5 ASESORES DE NEGOCIOS, 1 GERENTE DE NEGOCIOS, 1 EJECUTIVO DE NEGOCIOS, 1 RACK DE COMUNICACIONES, 2 TESOREROS.",
      "SE DESINCORPORÓ EQUIPO UPS PARA SER TRASLADADO A LOS TALLERES DE IG POR PRESENTAR FALLA EN EL SAI. Y SE INSTALÓ EQUIPO UPS DE 6KVA CON 16 BATERIAS 12V 4,5AH",
      "",
      "",
      ""
    ],
    [
      "",
      "6",
      "2024-01-19 00:00:00",
      "LARA",
      "CPDA BARQUISIMETO",
      "",
      "UPS EATON 6KVA MODELO: PW9135G6000XL30 SERIAL: CE252A3034",
      "100% OPERATIVO ",
      "",
      "SE RETIRÓ EQUIPO UPS EATON DE 6KVA PARA SER TRASLADADO A LOS TALLERES DE I.G PARA SU REVISIÓN",
      "",
      "",
      ""
    ],
    [
      "",
      "7",
      "2024-02-14 00:00:00",
      "YARACUY",
      "311 NIRGUA",
      "",
      "UPS 10 KVA MODELO: 9155-10 SERIAL: BE505FBB12",
      "100% OPERATIVO",
      "GERENCIA DE SERVICIOS,  GERENCIA DE NEGOCIOS, TESORERIA, 2 ATENCIÓN AL CLIENTE Y  1 RACK DE COMUNICACIONES",
      "ASISTENCIA DE EMERGENCIA,GARANTÍA. SE ENCONTRÓ EL EQUIPO APAGADO DEBIDO A FALLAS EN LA RED POR MÁS DE 5 HORAS POR LO QUE ESTABA INHIBIDO. EL BYPASS SE ENCONTRÓ EN MODO \"RED\" POR LO QUE SE PROCEDIÓ A CAMBIARLO A MODO \"UPS\" Y SE DEJÓ EL EQUIPO ENCENDIDO QUEDANDO 100% OPERATIVO. ",
      "",
      "",
      ""
    ]
  ],
  " OCCI JS 2025": [
    [
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      ""
    ],
    [
      "RESUMEN DE MANTENIMIENTO DE EQUIPOS DE SISTEMA DE ENERGÍA ININTERRUMPIDA (UPS) -  2025 REGIÓN OCCIDENTE",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      ""
    ],
    [
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      ""
    ],
    [
      "",
      "Contratista:  INVERSIONES IG 2010, C. A.",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      ""
    ],
    [
      "",
      "Obra:  RESÚMEN DE MANTENIMIENTO PREVENTIVO AL SISTEMA DE POTENCIA ININTERRUMPIDA (UPS) EN EL AÑO 2025 REGIÓN OCCIDENTE, PERTENECIENTES AL BANCO DE VENEZUELA, S.A. BANCO UNIVERSAL.",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      ""
    ],
    [
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      ""
    ],
    [
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      ""
    ],
    [
      "",
      "Nº",
      "FECHA DE INSPECCIÓN",
      "AGENCIA",
      "EQUIPO DESINCORPORADO",
      "EQUIPO EN SITIO/ INSTALADO",
      "ESTATUS",
      "EQUIPO RESPALDA",
      "OBSERVACIÓN",
      "ANTES",
      "REGISTRO FOTOGRÁFICO TABLERO BYPASS",
      "REGISTRO FOTOGRÁFICO UPS"
    ],
    [
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      ""
    ],
    [
      "",
      "1",
      "2025-01-28 00:00:00",
      "392 CIUDAD OJEDA",
      "",
      "UPS EATON 11 KVA MODELO:9PX11000 SERIALES: G211H02019/G231H02009/G219G51034",
      "100% OPERATIVO",
      "1 RACK DE COMUNICACIONES, 1 GERENTE DE SERVICIOS, 1 GERENTE DE NEGOCIOS, 1 TESORERO, 9 TAQUILLAS, 3 ASESORES DE SERVICIOS",
      "SE LE REALIZÓ MANTENIMIENTO PREVENTIVO Y SUSTITUCIÓN DE 20 BATERIAS 12V 9AH SUMINISTRADAS POR EL BDV/ SE REALIZÓ MANTENIMIENTO, SOPLADO Y AJUSTE DEL TABLERO BYPASS",
      "",
      "",
      ""
    ],
    [
      "",
      "2",
      "2025-01-29 00:00:00",
      "345 ZONA INDUSTRIAL MARACAIBO",
      "",
      "UPS EATON DE 11KVA MODELO:9PX11000 SERIAL: G211H02062/P23147043/G219G52004",
      "100% OPERATIVO",
      "1 RACK DE COMUNICACIONES, 1 GERENTE DE SERVICIOS, 1 TESORERO, 6 TAQUILLAS, 2 ATENCIÓN AL CLIENTE, 3 ASESORES DE NEGOCIOS",
      "SE LE REALIZÓ MANTENIMIENTO PREVENTIVO Y SUSTITUCIÓN DE 20 BATERIAS 12V 9AH SUMINISTRADAS POR EL BDV/ SE REALIZÓ MANTENIMIENTO, SOPLADO Y AJUSTE DEL TABLERO BYPASS",
      "",
      "",
      ""
    ],
    [
      "",
      "3",
      "2025-01-29 00:00:00",
      "468 MARACAIBO 80",
      "",
      "UPS EATON DE 15 KVA MODELO: 9355-15 SERIAL: BE405JBA22",
      "100% OPERATIVO",
      "1 RACK DE COMUNICACIONES, 1 GERENTE DE SERVICIOS, 1 TESORERO, 12 TAQUILLAS, 1 GERENTE DE NEGOCIOS, 2 ASESORES DE SERVICIO",
      "SE LE REALIZÓ MANTENIMIENTO PREVENTIVO Y SUSTITUCIÓN DE 64 BATERIAS 12V 9AH SUMINISTRADAS POR EL BDV/ SE REALIZÓ MANTENIMIENTO, SOPLADO Y AJUSTE DEL TABLERO BYPASS",
      "",
      "",
      ""
    ],
    [
      "",
      "4",
      "2025-01-29 00:00:00",
      "749 MARACAIBO CECILIO ACOSTA",
      "",
      "UPS EATON 6KVA MODELO: 9135-6000 SERIAL: CE252A3034/CE311A6088/ NE345DF001",
      "100% OPERATIVO",
      "1 RACK DE COMUNICACIONES, 1 TESORERO, 1 GERENTE DE SERVICIOS, 4 TAQUILLAS",
      "SE LE REALIZÓ MANTENIMIENTO PREVENTIVO Y SUSTITUCIÓN DE 45 BATERIAS 12V 5AH SUMINISTRADAS POR EL BDV/ SE REALIZÓ MANTENIMIENTO, SOPLADO Y AJUSTE DEL TABLERO BYPASS",
      "",
      "",
      ""
    ],
    [
      "",
      "5",
      "2025-01-30 00:00:00",
      "328 MACHIQUES ",
      "",
      "UPS EATON 6KVA MODELO: 9PX6000 SERIAL: G205D29037/ G216D30054/G230D36003",
      "100% OPERATIVO",
      "1 RACK DE COMUNICACIONES, 1 TESORERO, 1 GERENTE DE SERVICIOS, 1 GERENTE DE ENGOCIOS, 1 EJECUTIVO DE NEGOCIOS, 4 ASESORES DE NEGOCIOS, 2 ATENCIÓN AL CLIENTE, 6 TAQUILLAS.",
      "SE LE REALIZÓ MANTENIMIENTO PREVENTIVO Y SUSTITUCIÓN DE 45 BATERIAS 12V 5AH SUMINISTRADAS POR EL BDV/ SE REALIZÓ MANTENIMIENTO, SOPLADO Y AJUSTE DEL TABLERO BYPASS",
      "",
      "",
      ""
    ],
    [
      "",
      "6",
      "2025-01-30 00:00:00",
      "302 VILLA DEL ROSARIO",
      "",
      "EQUIPO #1: UPS EATON 3KVA MODELO: PW9130L3000T-XL SERIAL: GG123A0982\n\n",
      "100% OPERATIVO",
      "EQUIPO #1: 1 RACK DE COMUNICACIONES, 1 TESORERO, 1 GERENTE DE SERVICIOS, 1 GERENTE DE NEGOCIOS",
      "EQUIPO #1: SE LE REALIZÓ MANTENIMIENTO PREVENTIVO Y SUSTITUCIÓN DE 8 BATERIAS 12V 9AH SUMINISTRADAS POR EL BDV.\n\nNOTA: No existen valores de tensión de entrada ya que no hay suministro de la red por parte de corpoelec",
      "",
      "",
      ""
    ]
  ],
  "LOS LLANOS 2025": [
    [
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      ""
    ],
    [
      "RESUMEN DE MANTENIMIENTO DE EQUIPOS DE SISTEMA DE ENERGÍA ININTERRUMPIDA (UPS) -  ESTADOS ARAGUA, APURE, BARINAS, CARABOBO, COJEDES, GUÁRICO Y PORTUGUESA",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      ""
    ],
    [
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      ""
    ],
    [
      "",
      "Contratista:  INVERSIONES IG 2010, C. A.",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      ""
    ],
    [
      "",
      "Obra:  RESÚMEN DE MANTENIMIENTO PREVENTIVO AL SISTEMA DE POTENCIA ININTERRUMPIDA (UPS)  EN EL AÑO 2025 EN LOS ESTADOS ARAGUA, APURE, BARINAS, CARABOBO, COJEDES, GUÁRICO Y PORTUGUESA, PERTENECIENTES AL BANCO DE VENEZUELA, S.A. BANCO UNIVERSAL.",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      ""
    ],
    [
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      ""
    ],
    [
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      ""
    ],
    [
      "",
      "Nº",
      "FECHA DE INSPECCIÓN",
      "AGENCIA",
      "EQUIPO DESINCORPORADO",
      "EQUIPO EN SITIO/ INSTALADO",
      "ESTATUS",
      "EQUIPO RESPALDA",
      "OBSERVACIÓN",
      "ANTES",
      "REGISTRO FOTOGRÁFICO TABLERO BYPASS",
      "REGISTRO FOTOGRÁFICO UPS"
    ],
    [
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      ""
    ],
    [
      "",
      "1",
      "2025-02-04 00:00:00",
      "330 ACARIGUA",
      "",
      "UPS EATON 15KVA  MODELO: 9355-15 SERIAL: BFO26JBA13",
      "100% OPERATIVO",
      "1 RACK DE COMUNICACIONES, 1 TESORERO, 1 GERENTE DE SERVICIOS, 1 GERENTE DE NEGOCIOS, 1 GERENTE TÉCNICO AGROPECUARIO, 1 GERENTE DE LINEA BANCA DE EMPRESAS, 2 ATENCIÓN AL CLIENTE, 12 TAQUILLAS, 5 ASESORES DE NEGOCIOS, 6 EJECUTIVOS DE NEGOCIOS",
      "SE REALIZÓ MANTENIMIENTO AL EQUIPO UPS Y SE SUSTITUYERON 64 BAT 12V 9AH SUMINISTRADAS POR EL BDV/  SE HIZO SOPLADO, AJUSTE DE CONEXIONES Y MTTO A LOS TABLEROS BYPASS Y T-COM",
      "",
      "",
      ""
    ],
    [
      "",
      "2",
      "2025-02-04 00:00:00",
      "395 TURÉN",
      "",
      "UPS EATON 6 KVA MODELO: 9135 SERIAL: P205G36012/ CF092A6143/ NFO65DF05",
      "100% OPERATIVO",
      " 1 RACK, 1 TESORERO, 1 GERENTE DE NEGOCIOS, 2 ESPECIALISTAS DE NEGOCIOS, 1 GERENTE DE SERVICIOS, 1 ATENCIÓN AL CLIENTE, 4 TAQUILLAS",
      "SE REALIZÓ MANTENIMIENTO AL EQUIPO UPS Y SE SUSTITUYERON 45 BAT 12V 5AH SUMINISTRADAS POR EL BDV/  SE HIZO SOPLADO, AJUSTE DE CONEXIONES Y MTTO A LOS TABLEROS BYPASS Y T-COM",
      "",
      "",
      ""
    ],
    [
      "",
      "3",
      "2025-02-03 00:00:00",
      "CPDA BARQUISIMETO",
      "",
      "",
      "",
      "PUESTOS DE TRABAJO EN SALA DE MONITOREO, 5 PUESTOS DE TRABAJO EN OFICINA DE GERENCIA, 1 OFICINA DE CONTINGENCIA, 2 PUESTOS DE TRABAJO EN OFICINA DE SEGURIDAD.",
      "VISITA 03/02/2025: INSTALACIÓN DE 3 MTS DE TUBERÍA FLEXIBLE BX DE 2\", 36 MTS DE CABLE #10, 18 MTS DE CABLE #8, 02 BREAKERS HQC DE 1X20AMP, SE IDENTIFICARON LOS CIRCUITOS A MIGRAR DESDE EL T-COM HASTA SERVICIOS GENERALES",
      "",
      "",
      ""
    ],
    [
      "",
      "4",
      "2025-02-04 00:00:00",
      "CPDA BARQUISIMETO",
      "",
      "",
      "",
      "PUESTOS DE TRABAJO EN SALA DE MONITOREO, 5 PUESTOS DE TRABAJO EN OFICINA DE GERENCIA, 1 OFICINA DE CONTINGENCIA, 2 PUESTOS DE TRABAJO EN OFICINA DE SEGURIDAD.",
      "VISITA 04/02/2025: LOCALIZACIÓN Y CORRECCIÓN DE CORTOCIRCUITO EN TABLERO T-COM/ MIGRACIÓN DE CARGAS DE LOS CIRCUITOS QUE ALIMENTABAN UN TABLERO UBICADO EN UN BAÑO, DESDE T-COM HASTA SERVICIOS GENERALES/ MIGRACIÓN DE CARGAS DEL CIRCUITO KITCHENETTE DESDE T-COM A SERVICIOS GENERALES/ INSTALACIÓN DE 12 MTS DE TUBERÍA FLEXIBLE BX 3/4/ INSTALACIÓN DE 36 MTS DE CABLE #10 / SE HIZO PRUEBA MEDIANTE CORTE DE CORRIENTE GENERAL VERIFICANDO LOS CIRCUITOS QUE DEBEN ESTAR RESPALDADOS POR UPS/ SE MIGRÓ CIRCUITO DE ALUMBRADO QUE ESTABA CONECTADO AL T-COM",
      "",
      "",
      ""
    ],
    [
      "",
      "5",
      "2025-02-05 00:00:00",
      "741 GUANARE EDIF. SAN JUAN",
      "",
      "UPS EATON 6 KVA MODELO: 9PX6K SERIAL: G205G37042/ G230F18104/ G216G35122",
      "100% OPERATIVO",
      "1 ATENCIÓN AL CLIENTE, 4 TAQUILLAS, 1 GERENTE DE SERVICIOS, 1 TESORERO, 1 RACK DE COMUNICACIONES",
      "SE REALIZÓ MANTENIMIENTO AL EQUIPO UPS Y SE SUSTITUYERON 45 BAT 12V 5AH SUMINISTRADAS POR EL BDV/  SE HIZO SOPLADO, AJUSTE DE CONEXIONES Y MTTO A LOS TABLEROS BYPASS Y T-COM",
      "",
      "",
      ""
    ],
    [
      "",
      "6",
      "2025-02-05 00:00:00",
      "346 GUANARE",
      "",
      "UPS EATON 15 KVA MODELO: 9355-15 SERIAL: BE432JBA14 ",
      "100% OPERATIVO",
      "14 TAQUILLAS, 3 ATENCIÓN AL CLIENTE, 1 GERENTE DE SERVICIOS, 1 GERENTE DE NEGOCIOS, 1 EJECUTIVO DE NEGOCIOS, 6 ASESORES DE NEGOCIOS, 2 TESOREROS, 1 RACK DE COMINICACIONES",
      "SE REALIZÓ MANTENIMIENTO AL EQUIPO, SE SUSTITUYERON 64 BAT 12V 9AH SUMINISTRADAS POR EL BDV/ SE HIZO SOPLADO, AJUSTE DE CONEXIONES Y MTTO A LOS TABLEROS BYPASS Y T-COM",
      "",
      "",
      ""
    ]
  ],
  "OCCIDENTE 2026 ": [
    [
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      ""
    ],
    [
      "RESUMEN DE MANTENIMIENTO DE EQUIPOS DE SISTEMA DE ENERGÍA ININTERRUMPIDA (UPS) -  2026",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      ""
    ],
    [
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      ""
    ],
    [
      "",
      "Contratista:  INVERSIONES IG 2010, C. A.",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      ""
    ],
    [
      "",
      "Obra:  RESÚMEN DE MANTENIMIENTO PREVENTIVO AL SISTEMA DE POTENCIA ININTERRUMPIDA (UPS) EN EL AÑO 2026 REGIÓN OCCIDENTE, PERTENECIENTES AL BANCO DE VENEZUELA, S.A. BANCO UNIVERSAL.",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      ""
    ],
    [
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      ""
    ],
    [
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      ""
    ],
    [
      "",
      "Nº",
      "FECHA DE INSPECCIÓN",
      "AGENCIA",
      "EQUIPO DESINCORPORADO",
      "EQUIPO EN SITIO/ INSTALADO",
      "ESTATUS",
      "EQUIPO RESPALDA",
      "OBSERVACIÓN",
      "ANTES",
      "REGISTRO FOTOGRÁFICO TABLERO BYPASS",
      "REGISTRO FOTOGRÁFICO UPS"
    ],
    [
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      ""
    ],
    [
      "",
      "",
      "2026-01-20 00:00:00",
      "668 LA ASUNCIÓN",
      "",
      "UPS XMART 10KVA MODELO: OPT-T10-06K-ISOTX SERIAL: 83622407500359",
      "100% OPERATIVO",
      "",
      "SE REALIZÓ ASISTENCIA TÉCNICA DE EMERGENCIA, Y SE ENCONTRÓ EL UPS CON FALLA POR CORTOCIRCUITO PRODUCIDO POR PERSONAL TRABAJANDO EN LAS INSTALACIONES DEL BDV, LOS BREAKERS DEL TABLERO DE LOS TOMAS PROTEGIDOS DISPARADO (PERSONAL DE MANTENIMIENTO); SE SOLVENTÓ LA FALLA QUEDANDO 100% OPERATIVO",
      "",
      "",
      ""
    ],
    [
      "",
      "1",
      "2026-01-27 00:00:00",
      "757 TUCACAS",
      "",
      "UPS EATON 6KVA MODELO: 9PXPPDM2 SERIAL: P205G36019/G216G30031/G230G37013",
      "100% OPERATIVO",
      "1 RACK DE COMUNICACIONES, 1 TESORERO, 1 GERENTE DE SERVICIOS, 3 TAQUILLAS, 2 ATENCIÓN AL CLIENTE, 1 GERENTE DE NEGOCIOS, 1 ASESOR DE NEGOCIOS ",
      "SE REALIZÓ MTTO PREVENTIVO Y SUSTITUCIÓN DE 45 BATERIAS 12V 5AH  SUMINISTRADAS POR EL BDV/ SE REALIZÓ LIMPIEZA Y SOPLADO DE EQUIPO ",
      "",
      "",
      ""
    ],
    [
      "",
      "2",
      "2026-01-27 00:00:00",
      "769 PUERTO CUMAREBO",
      "",
      "UPS APC DE 6KVA MODELO: SURTT6000XLT SERIAL: SN0803001281/NS0746005023",
      "100% OPERATIVO",
      "1 RACK DE COMUNICACIONES, 1 TESORERO, 1 GERENTE DE SERVICIOS, 2 ATENCIÓN AL CLIENTE, 7 TAQUILLAS, 1 GERENTE DE NEGOCIOS, 2 ASESORES DE NEGOCIOS",
      "SE REALIZÓ MTTO PREVENTIVO Y SUSTITUCIÓN DE 16 BATERIAS 12V 5AH  SUMINISTRADAS POR EL BDV/ SE REALIZÓ LIMPIEZA Y SOPLADO DE EQUIPO ",
      "",
      "",
      ""
    ],
    [
      "",
      "3",
      "2026-01-27 00:00:00",
      "696 CORO RAMÓN ANTONIO MEDINA",
      "",
      "UPS EATON 11KVA MODELO: 9PX11KPM SERIAL: G211H02034/G219G51061/G231HO2054",
      "100% OPERATIVO",
      "1 RACK DE COMUNICACIONES, 2 TESOREROS, 1 GERENTE DE SERVICIOS, 6 TAQUILLAS, 2 ATENCIÓN AL CLIENTE, 1 GERENTE DE NEGOCIOS, 2 ASESORES DE NEGOCIOS, 1 EJECUTIVO DE NEGOCIOS ",
      "SE REALIZÓ MTTO PREVENTIVO Y SUSTITUCIÓN DE 20 BATERIAS 12V 9AH  SUMINISTRADAS POR EL BDV/ SE REALIZÓ LIMPIEZA Y SOPLADO DE EQUIPO ",
      "",
      "",
      ""
    ],
    [
      "",
      "4",
      "2026-01-27 00:00:00",
      "339 CORO PASAJE TALAVERA",
      "",
      "UPS EATON 10KVA MODELO: 9155-10 SERIAL: BE514FBB02",
      "100% OPERATIVO",
      "1 RACK DE COMUNICACIONES, 1 TESORERO, 1 GERENTE DE SERVICIOS, 13 TAQUILLAS, 2 ATENCIÓN AL CLIENTE , 1 GERENTE DE NEGOCIOS, 1 EJECUTIVO DE NEGOCIOS, 3 ASESORES DE NEGOCIOS ",
      "SE REALIZÓ MTTO PREVENTIVO Y SUSTITUCIÓN DE 64 BATERIAS 12V 9AH  SUMINISTRADAS POR EL BDV/ SE REALIZÓ LIMPIEZA Y SOPLADO DE EQUIPO ",
      "",
      "",
      ""
    ],
    [
      "",
      "5",
      "2026-01-27 00:00:00",
      "CPDA BARQUISIMETO",
      "",
      "UPS XMART DE 20KVA MODELO:OPT33-T10-20K SERIAL: 85212506500008",
      "100% OPERATIVO",
      "",
      "SE INSTALÓ EQUIPO UPS Y SE HIZO ADECUACIÓN DE TABLERO BYPASS  CON:3 BREAKERS HQC DE 3X60AMP, 1 SELECTOR DE 3X63AMP, BARRAS PARA NEUTRO Y TIERRA, CABLE MULTIFILAR #6 PARA BATERIAS.\n\nSE DESINCORPORÓ TABLERO NLAB 512 Y SE INSTALÓ TABLERO NLAB 524 (TABLERO T-COM)  CON: CABLE THW #6 , CABLE THW #8, TUBERIA EMT DE 2\".\n\nSE INSTALARON 110 MTS DE CABLE ST 3X10 PARA ALIMENTACIÓN DE EQUIPOS DEL RACK A INSTALAR; 8 BREAKERS HQC DE 2X30 AMP Y 2 BREAKERS HQC DE 1X30 AMP EN TABLERO T-COM.\n\nSE INSTALARON 8 TOMAS DE SEGURIDAD L6-30 Y 2 TOMAS 110V \n\nSE REALIZÓ MANTENIMIENTO Y AJUSTE DE 2 TABLEROS DE 24 CIRCUITOS Y DEL TRANSFORMADOR EN SECO.\n\n",
      "",
      "",
      ""
    ]
  ],
  "LOS LLANOS 2026": [
    [
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      ""
    ],
    [
      "RESUMEN DE MANTENIMIENTO DE EQUIPOS DE SISTEMA DE ENERGÍA ININTERRUMPIDA (UPS) -  ESTADOS ARAGUA, APURE, BARINAS, CARABOBO, COJEDES, GUÁRICO Y PORTUGUESA",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      ""
    ],
    [
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      ""
    ],
    [
      "",
      "Contratista:  INVERSIONES IG 2010, C. A.",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      ""
    ],
    [
      "",
      "Obra:  RESÚMEN DE MANTENIMIENTO PREVENTIVO AL SISTEMA DE POTENCIA ININTERRUMPIDA (UPS)  EN EL AÑO 2026 EN LOS ESTADOS ARAGUA, APURE, BARINAS, CARABOBO, COJEDES, GUÁRICO Y PORTUGUESA, PERTENECIENTES AL BANCO DE VENEZUELA, S.A. BANCO UNIVERSAL.",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      ""
    ],
    [
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      ""
    ],
    [
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      ""
    ],
    [
      "",
      "Nº",
      "FECHA DE INSPECCIÓN",
      "AGENCIA",
      "EQUIPO DESINCORPORADO",
      "EQUIPO EN SITIO/ INSTALADO",
      "ESTATUS",
      "EQUIPO RESPALDA",
      "OBSERVACIÓN",
      "ANTES",
      "REGISTRO FOTOGRÁFICO TABLERO BYPASS",
      "REGISTRO FOTOGRÁFICO UPS"
    ],
    [
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      ""
    ],
    [
      "",
      "1",
      "2026-01-06 00:00:00",
      "350 LA VICTORIA",
      "",
      "UPS EATON 15 KVA MODELO:9355-15 SERIAL:BE425JBA20",
      "100% OPERATIVO",
      "1 RACK DE COMUNICACIONES, 1 TESORERO, 11 TAQUILLAS, 2 ATENCIÓN AL CLIENTE, 1 KIOSKO, 1 GERENTE DE SERVICIOS,1 GERENTE DE NEGOCIOS, 3 ASESORES DE NEGOCIOS, 3 EJECUTIVOS DE NEGOCIOS",
      "SE REALIZÓ ASISTENCIA TÉCNICA DE EMERGENCIA Y EL EQUIPO PRESENTABA FALLA SEGÚN INDICACIÓN DE PANTALLA POR ALTA TEMPERATURA. \nSE DEJÓ OPERATIVO, SE RECOMIENDA MANTENIMIENTO Y SUSTITUCIÓN DE BATERÍAS",
      "",
      "",
      ""
    ],
    [
      "",
      "2",
      "2026-02-20 00:00:00",
      "116 VILLA DE CURA",
      "UPS EATON 11 KVA MODELO: 9PX11000 SERIAL: G211F17048",
      "UPS XMART DE 10KVA MODELO: OPT-T10-10K-ISOTX-UL",
      "100% OPERATIVO",
      " 1 RACK, 1 TESORERO, 8 TAQUILLAS (4 OPERATIVAS), 1 GERENTE DE SERVICIOS, 1 GERENTE DE NEGOCIOS, 2 ASESORES DE SERVICIOS (1 OPERATIVO)",
      "SE DESINCORPORÓ EQUIPO UPS DAÑADO DE 11KVA Y SE INSTALÓ EQUIPO DE 10KVA XMART CON 20 BATERIAS SUMINISTRADAS POR EL DBV",
      "",
      "",
      ""
    ],
    [
      "",
      "3",
      "2026-02-23 00:00:00",
      "334 BARINAS CRUCE CON CALLE PLAZA",
      "",
      "UPS EATON 15KVA MODELO: 9355-15 SERIAL: BF316JBA19",
      "100% OPERATIVO",
      "1 TESORERO, 2 GERENTES DE SERVICIOS, 1 GERENTE DE NEGOCIOS, 3 ATENCIÓN AL CLIENTE, 7 TAQUILLAS, 1 GERENTE DE BANCA EMPRESA, 1 ASISTENTE DE BANCA EMPRESA, 1 RACK DE COMUNICACIONES, 5 EJECUTIVOS DE NEGOCIOS.",
      "SE REALIZÓ MANTENIMIENTO DE EQUIPO UPS EXISTENTE Y SUSTITUCIÓN DE 64 BATERIAS 12V 9AH SUMINISTRADAS POR EL BDV./ SE HIZO AJUSTE Y MANTENIMIENTO DE CONEXIONES DE LOS TABLEROS T-COM O BYPASS",
      "",
      "",
      ""
    ],
    [
      "",
      "4",
      "2026-02-23 00:00:00",
      "147 SABANETA DE BARINAS",
      "",
      "UPS XMART DE 10 KVA MODELO: OPT-T10-10K-ISOTX-UL SERIAL: 83922309500397",
      "100% OPERATIVO",
      "1 GERENTE DE NEGOCIOS,  1 RACK DE COMUNICACIONES, 1 TESORERO, 1 ATENCIÓN AL CLIENTE, 7 TAQUILLAS, 1 ASESOR DE NEGOCIOS, 1 GERENTE DE SERVICIOS",
      "SE REALIZÓ MANTENIMIENTO DE EQUIPO UPS EXISTENTE Y SUSTITUCIÓN DE 20 BATERIAS 12V 9AH SUMINISTRADAS POR EL BDV./ SE HIZO AJUSTE Y MANTENIMIENTO DE CONEXIONES DE LOS TABLEROS T-COM O BYPASS",
      "",
      "",
      ""
    ],
    [
      "",
      "5",
      "2026-02-23 00:00:00",
      "346 GUANARE",
      "",
      "UPS EATON DE 15KVA MODELO: 9355-15 SERIAL: BE432JBA14",
      "100% OPERATIVO",
      "17 TAQUILLAS, 1 GERENTE DE SERVICIOS, 1 TESORERO, 2 GERENTES DE NEGOCIOS, 1 EJECUTIVO PYMER, 3 ASESORES DE NEGOCIOS, 1 ATENCIÓN AL CLIENTE, 1 EJECUTIVO INSTITUCIONAL, 1 GERENTE EJECUTIVO",
      "SE REALIZÓ MANTENIMIENTO DE EQUIPO UPS EXISTENTE Y SUSTITUCIÓN DE 64 BATERIAS 12V 9AH SUMINISTRADAS POR EL BDV./ SE HIZO AJUSTE Y MANTENIMIENTO DE CONEXIONES DE LOS TABLEROS T-COM O BYPASS",
      "",
      "",
      ""
    ],
    [
      "",
      "6",
      "2026-02-24 00:00:00",
      "313 GUANARITO",
      "",
      "UPS EATON DE 6KVA MODELO: 9PXBK SERIAL: G205G37059",
      "100% OPERATIVO",
      "5 TAQUILLAS,1 TESORERO, 1 GERENTE DE SERVICIOS, 1 ESPECIALISTA DE NEGOCIOS, 1 GERENTE DE NEGOCIOS, 1 RACK DE COMUNICACIONES",
      "SE REALIZÓ MANTENIMIENTO DE EQUIPO UPS EXISTENTE Y SUSTITUCIÓN DE 45 BATERIAS 12V 5AH SUMINISTRADAS POR EL BDV./ SE HIZO AJUSTE Y MANTENIMIENTO DE CONEXIONES DE LOS TABLEROS T-COM O BYPASS",
      "",
      "",
      ""
    ]
  ],
  "Hoja1": [
    [
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      ""
    ],
    [
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      ""
    ],
    [
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      ""
    ],
    [
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      ""
    ],
    [
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      ""
    ],
    [
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      ""
    ],
    [
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      ""
    ],
    [
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      "",
      ""
    ],
    [
      "",
      "",
      "ÍTEM",
      "AGENCIA",
      "ESTADO",
      "EQUIPO",
      "ESTATUS",
      "ACTIVIDAD",
      "OBSERVACIÓN"
    ],
    [
      "",
      "",
      "1",
      "117 LAS DELICIAS",
      "",
      "UPS XMART DE 10KVA ",
      "OPERATIVO ",
      "\n SUSTITUIR BATERÍAS \n",
      ""
    ],
    [
      "",
      "",
      "2",
      "121 SAN CASIMIRO",
      "",
      "UPS EATON 15KVA ",
      "OPERATIVO ",
      "SUSTITUIR BATERIAS",
      ""
    ],
    [
      "",
      "",
      "3",
      "113 ZARAZA",
      "",
      "UPS XMART 10KVA ",
      "OPERATIVO ",
      "SUSTITUIR BATERIAS",
      ""
    ],
    [
      "",
      "",
      "4",
      "467 SAN JUAN DE LOS MORROS AV BOLIVAR",
      "",
      "UPS XMART DE 10KVA ",
      "OPERATIVO ",
      "SUSTITUIR BATERIAS",
      ""
    ],
    [
      "",
      "",
      "5",
      "353 EL LIMÓN",
      "",
      "UPS EATON 10KVA ",
      "OPERATIVO",
      "SUSTITUIR BATERÍAS; SE OBSERVÓ TAMBIEN LA PRESENCIA DE BASTANTE HUMEDAD EN UNA LÁMPARA QUE ESTÁ EXACTAMENTE SOBRE EL EQUIPO.\n\nSE RECOMIENDA SOLVENTAR URGENTEMENTE ",
      ""
    ],
    [
      "",
      "",
      "6",
      "305 EL SOMBRERO",
      "",
      "UPS MGE 11KVA MODELO:86055NT SERIAL: 1CCG13037/1C6120029/515",
      "DAÑADO",
      "\n1) REPARAR FILTRACIÓN  CAUSADA POR AIRE ACONDICIONADO.\n\n2) EL AIRE ACONDICIONADO ESTÁ DAÑADO Y SE ENCUENTRA CONECTADO AL TABLERO T-COM\n\n3) LA FILTRACIÓN AFECTÓ EL TABLERO BYPASS POR LO QUE SE RECOMIENDA ADECUAR BYPASS COMPLETO PARA EVITAR CORROSIÓN DE LOS CONDUCTORES, BREAKERS Y CORTOCIRCUITOS\n\n3) SUSTITUIR EQUIPO UPS YA QUE DEBIDO A LA HUMEDAD SE ENCUENTRA DAÑADO.",
      ""
    ]
  ]
}